<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="color-scheme" content="dark">
<title>HVAC Module 21: Chiller Fundamentals</title>
<meta name="description" content="HVAC Module 21: Chiller Fundamentals. Interactive lesson that works offline.">
<meta name="theme-color" content="#0f1720">
<meta name="application-name" content="HVAC Training">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="HVAC Training">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<link rel="stylesheet" href="assets/module.css">
<link rel="stylesheet" href="assets/elec.css">
<link rel="manifest" href="manifest.json">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<link rel="stylesheet" href="assets/app.css">
<script src="assets/cards.js"></script>
<script src="assets/common.js"></script>
</head>
<body data-module="m21">
<div id="progress" role="progressbar" aria-label="Reading progress" aria-valuemin="0" aria-valuemax="100" aria-valuenow="0"></div>

<header>
  <h1>HVAC Module 21</h1>
  <p class="sub">Chiller Fundamentals</p>
  <p class="note">(Chiller fundamentals for field technicians; all wording here is original.)</p>
  <div class="meta">
    <span class="chip">👤 Learner: Ian</span>
    <span class="chip">📶 Level: Beginner</span>
    <span class="chip">⏱️ About 70 min + hands-on activity</span>
    <span class="chip">🏭 Boilers &amp; Chillers</span>
  </div>
</header>

<nav class="toc" aria-label="Contents">
  <details>
    <summary>📑 Jump to a section</summary>
    <ol>
      <li><a href="#hook">Hook: The hospital that got warm</a></li>
      <li><a href="#s1">1. What a Chiller Does</a></li>
      <li><a href="#s2">2. Chiller vs. Split System</a></li>
      <li><a href="#s3">3. Chiller Plant Components</a></li>
      <li><a href="#s4">4. Coupled vs. Decoupled Chilled Water Loops</a></li>
      <li><a href="#s5">5. Chiller Types</a></li>
      <li><a href="#s6">6. The Refrigerant Circuit Inside a Chiller</a></li>
      <li><a href="#s7">7. Chiller Controls</a></li>
      <li><a href="#s8">8. Chiller Maintenance</a></li>
      <li><a href="#s9">9. Troubleshooting Basics</a></li>
      <li><a href="#quiz">Flip-Card Quiz</a></li>
      <li><a href="#action">Action Item: Chiller plant walkthrough with Zach</a></li>
      <li><a href="#next">Up next: Module 22, West Mechanical Field Notes</a></li>
    </ol>
  </details>
</nav>

<aside class="progress-panel" aria-label="Your progress">
  <div class="pp">
    <div class="pp-head"><h2>📈 Your progress</h2><span class="offline-chip" id="offlineChip" hidden>✓ Works offline</span></div>
    <div id="segBar" aria-hidden="true"></div>
    <div class="pp-stats">
      <span class="stat" id="statSections"><b>0/9</b> sections complete</span>
      <span class="stat" id="statItems">Overall: <b>0/11</b></span>
      <span class="stat" id="statScore">Quiz: <b>0/8</b></span>
      <span class="stat" id="statBest">Best score: <b>0/8</b></span>
      <span class="stat" id="statStreak">❄️ Streak: <b>0</b> (best 0)</span>
    </div>
    <div class="row">
      <button type="button" id="resumeBtn" hidden>▶ Resume where you left off</button>
      <button type="button" class="secondary danger" id="resetProgress">↺ Reset my progress</button>
    </div>
    <p class="saved" id="storageNote">Your progress is saved on this device automatically.</p>
  </div>
</aside>

<main>
<section id="hook" class="hook">
  <h2>❄️ The hospital that got warm</h2>
  <p class="big">It's 3 p.m. in late July and the call comes in: the hospital's surgery wing is at 78°F and climbing. The air handlers are running, but the air coming out of them is barely cool. Zach walks into the mechanical room and doesn't open a single thermostat. He goes straight to the chiller panel, reads the alarm history, checks the water temperatures going in and out, and looks at the cooling tower. Twenty minutes later he knows why the whole building lost cooling. A chiller cools an entire building from one room, so when it goes down, <em>everyone</em> feels it. This module shows you how that one room works.</p>
  <div class="widget" id="w-hook" data-gen="1"></div>
</section>

<section id="s1">
  <h2>1. What a Chiller Does</h2>
  <p class="lede">A machine that makes cold water</p>
  <p>A <strong>chiller</strong> is a refrigeration machine that cools <strong>water</strong> instead of air. That chilled water, typically around <strong>42–45°F</strong> leaving the chiller (typical, varies by design), is pumped through pipes to coils all over a building or process. Air blows across those coils and gets cooled. The water comes back warmer, typically about <strong>10°F warmer</strong> (a typical design <strong>delta T</strong>, written ΔT), and the chiller cools it again. It's a loop that never stops while the building needs cooling.</p>
  <p>Chillers are rated in <strong>tons of refrigeration</strong>. One ton = <strong>12,000 Btu/h</strong> of heat removed. A house might have a 3-ton unit; a hospital might have several 500-ton chillers.</p>
  <p>To figure out how much heat the water is carrying, techs use the water-side formula:</p>
  <h3>Btu/h = 500 × GPM × ΔT</h3>
  <p>The 500 comes from water's weight (about 8.33 lb per gallon) × 60 minutes per hour × 1 Btu per pound per °F.</p>
  <div class="callout"><span class="label">🧮 Worked example</span>A chiller moves <strong>400 GPM</strong>. Water returns at <strong>54°F</strong> and leaves at <strong>44°F</strong>, so ΔT = <strong>10°F</strong>.<ul><li>Btu/h = 500 × 400 × 10 = <strong>2,000,000 Btu/h</strong></li><li>Tons = 2,000,000 ÷ 12,000 ≈ <strong>166.7 tons</strong></li></ul></div>
  <p>Rule of thumb: at a 10°F ΔT, it takes about <strong>2.4 GPM per ton</strong>. A 300-ton chiller needs about 300 × 12,000 ÷ (500 × 10) = <strong>720 GPM</strong>.</p>
  <div class="widget" id="w-s1" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s1" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s2">
  <h2>2. Chiller vs. Split System</h2>
  <p class="lede">Two ways to move heat</p>
  <p>In a <strong>split system</strong>, refrigerant does the whole trip. It's piped through a <strong>line set</strong> from an outdoor condensing unit to an <strong>evaporator coil</strong> sitting right in the airstream inside the house. Cooling air directly with refrigerant like this is called <strong>DX (direct expansion)</strong>.</p>
  <p>In a <strong>chiller system</strong>, the refrigerant <strong>never leaves the machine</strong>. The chiller cools water (or a water/<strong>glycol</strong> mix where freezing is a risk), and that water is the <strong>secondary medium</strong> that carries cooling around the building. Refrigerant stays in one sealed, factory-built package in one room.</p>
  <p>Why big buildings use chillers:</p>
  <ul><li><strong>Scale:</strong> Running refrigerant lines hundreds of feet up a tower isn't practical. Water pipe is.</li><li><strong>Centralization:</strong> A few big machines in one plant are easier to maintain than hundreds of rooftop units.</li><li><strong>Efficiency:</strong> Large water-cooled chillers use much less power per ton than small DX units.</li><li><strong>Zoning:</strong> Every air handler or fan coil just opens its valve for as much chilled water as it needs.</li><li><strong>Less refrigerant in occupied spaces:</strong> The refrigerant stays in the machine room.</li></ul>
  <div class="table-wrap"><table class="mdtable"><thead><tr><th></th><th>Split system (DX)</th><th>Chiller system</th></tr></thead><tbody><tr><td>What cools the air</td><td>Refrigerant in the indoor coil</td><td>Chilled water in the coil</td></tr><tr><td>Refrigerant location</td><td>Runs through the building in a line set</td><td>Stays inside the chiller</td></tr><tr><td>Typical size</td><td>1.5–5 tons (residential)</td><td>~20 to 1,000+ tons per machine</td></tr><tr><td>Heat rejection</td><td>Outdoor condenser fan</td><td>Cooling tower or air-cooled condenser fans</td></tr><tr><td>Control</td><td>Thermostat turns unit on and off</td><td>Valves modulate water flow; plant controls stage chillers</td></tr><tr><td>Where you see it</td><td>Homes, small shops</td><td>Hospitals, offices, campuses, factories</td></tr></tbody></table></div>
  <div class="widget" id="w-s2" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s2" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s3">
  <h2>3. Chiller Plant Components</h2>
  <p class="lede">More parts, bigger loops</p>
  <p>A chiller plant has up to three loops: the <strong>chilled water loop</strong> (chiller to building coils), the <strong>condenser water loop</strong> (chiller to cooling tower, on water-cooled machines), and the <strong>refrigerant circuit</strong> inside the chiller.</p>
  <ul><li><strong>Chillers:</strong> the machines that make the cold water.</li><li><strong>Chilled water pumps:</strong> push water through the building. Plants may be <strong>primary/secondary</strong> (constant-flow pumps through the chillers, separate variable pumps for the building) or <strong>variable primary</strong> (one set of variable-speed pumps does both). Section 4 covers these in detail.</li><li><strong>Condenser water pumps:</strong> move water between the chiller condenser and the cooling tower.</li><li><strong>Cooling towers:</strong> reject the building's heat outdoors by evaporating a small part of the condenser water. <strong>Air-cooled chillers</strong> skip the tower and use condenser fans instead, like a giant condensing unit.</li><li><strong>Air handling units (AHUs):</strong> fans that blow air across a <strong>chilled water coil</strong>. A <strong>control valve</strong> sets the flow: a <strong>2-way valve</strong> throttles flow (used with variable pumping), while a <strong>3-way valve</strong> bypasses unused water back to the return.</li><li><strong>Fan coil units</strong> and <strong>VAV boxes:</strong> fan coils are small local coil-and-fan units; VAV boxes vary the airflow to each zone from the AHU.</li><li><strong>Piping accessories:</strong> <strong>expansion tank</strong> (absorbs water expanding and shrinking), <strong>air separator</strong> (removes air bubbles), <strong>strainers</strong> (catch debris), <strong>balancing valves</strong> (set flow to each branch), <strong>flow switches</strong> and <strong>differential pressure</strong> sensors (prove flow and control pump speed).</li><li><strong>Water treatment and makeup water:</strong> chemical feed keeps loops and towers from scaling, corroding, and growing bacteria; makeup water replaces what towers evaporate or lose.</li><li><strong>Plate-and-frame heat exchanger:</strong> in cold weather, some plants use the tower to cool chilled water directly through this heat exchanger, a <strong>waterside economizer</strong> ("free cooling"), so the chiller can rest.</li></ul>
  <p>Compare a split system: <strong>thermostat</strong>, outdoor <strong>condensing unit</strong>, copper <strong>line set</strong>, indoor <strong>furnace or air handler</strong> with a <strong>DX coil</strong>, and a <strong>TXV</strong> metering refrigerant into that coil.</p>
  <div class="widget" id="w-s3" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s3" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s4">
  <h2>4. Coupled vs. Decoupled Chilled Water Loops</h2>
  <p class="lede">One loop or two that share a bridge</p>
  <p>How the pumps are arranged decides how water flows through the chillers versus through the building. There are two classic setups, plus a modern alternative.</p>
  <p><strong>Constant primary-only (coupled):</strong> One set of pumps pushes water through the chiller <em>and</em> out through the building in a single loop. Chiller flow and building flow are the same water, so they're <strong>coupled</strong>: whatever the building does to flow, the chiller feels. These plants usually run constant flow with <strong>3-way valves</strong> at the coils, so water that a coil doesn't need bypasses back to the return and total flow stays steady. Simple and cheap, but the pumps run full speed all day even when the building barely needs cooling.</p>
  <p><strong>Primary-secondary (decoupled):</strong> The plant is split into two loops:</p>
  <ul><li><strong>Primary pumps</strong> serve the chillers at <strong>constant flow</strong>, typically one pump per chiller, sized to that chiller's design flow.</li><li><strong>Secondary pumps</strong> serve the building at <strong>variable flow</strong>. They have <strong>VFDs</strong> that speed up or slow down to hold a differential pressure setpoint as <strong>2-way valves</strong> at the coils open and close.</li><li>A short <strong>common pipe</strong> (also called the <strong>decoupler</strong> or <strong>bypass bridge</strong>) connects the supply and return sides of the primary loop. It's sized for <strong>very low pressure drop</strong>, so the two pumping systems don't fight each other. That's what <strong>hydraulically separates</strong> the loops: each set of pumps only "sees" its own loop.</li></ul>
  <p><strong>Analogy:</strong> Picture a busy highway (the primary loop through the chillers) running at a steady speed, and city streets (the secondary loop) where traffic speeds up and slows down. The decoupler is a short connector road between them. Extra cars from the highway can loop back without entering the city, and the two traffic systems don't jam each other.</p>
  <p><strong>Reading the decoupler flow direction:</strong></p>
  <ul><li><strong>Supply-to-return (excess flow):</strong> Primary flow is greater than secondary flow. The extra cold water slips through the decoupler back to the chillers. This is normal and healthy; the building is getting all the cold water it wants.</li><li><strong>Return-to-supply (deficit flow):</strong> Secondary flow is greater than primary flow. The building pulls more water than the chillers are making, so warm return water flows backward through the decoupler and <strong>mixes into the supply</strong>. The building gets warmer supply water than the chiller setpoint, coils can't keep up, valves open wider, and the problem snowballs. It's usually a signal to stage on another chiller and primary pump, or to look for a low building ΔT.</li></ul>
  <p><strong>Worked example 1, excess flow:</strong> Primary = <strong>1,200 GPM</strong>, secondary = <strong>1,000 GPM</strong>.</p>
  <ul><li>Decoupler flow = 1,200 − 1,000 = <strong>200 GPM</strong>, flowing <strong>supply to return</strong>.</li><li>Supply to the building stays at the chiller leaving temp. Good.</li></ul>
  <p><strong>Worked example 2, deficit flow:</strong> Primary = <strong>800 GPM</strong> leaving the chiller at <strong>44°F</strong>. Secondary = <strong>1,000 GPM</strong>, returning at <strong>56°F</strong>.</p>
  <ul><li>Decoupler flow = 1,000 − 800 = <strong>200 GPM</strong>, flowing <strong>return to supply</strong>.</li><li>Mixed supply temp = (800 × 44 + 200 × 56) ÷ 1,000 = (35,200 + 11,200) ÷ 1,000 = <strong>46.4°F</strong>.</li><li>The building now gets 46.4°F water instead of 44°F. Check it with tonnage: the chillers make 500 × 800 × (56 − 44) ÷ 12,000 = <strong>400 tons</strong>, and the building gets 500 × 1,000 × (56 − 46.4) ÷ 12,000 = <strong>400 tons</strong>. Same cooling, spread over more water, so it arrives warmer.</li></ul>
  <p><strong>When each is used:</strong></p>
  <div class="table-wrap"><table class="mdtable"><thead><tr><th></th><th>Coupled (primary-only, constant)</th><th>Decoupled (primary-secondary)</th></tr></thead><tbody><tr><td>Typical plant</td><td>Small or simple, one or two chillers</td><td>Larger multi-chiller plants with changing loads</td></tr><tr><td>Coil valves</td><td>Usually 3-way</td><td>2-way</td></tr><tr><td>Pros</td><td>Fewer pumps, simple controls, low first cost</td><td>Chillers get steady flow; building pumps slow down and save energy; easy to stage chillers</td></tr><tr><td>Cons</td><td>Pumps run full speed all the time; wasted pump energy</td><td>More pumps and controls; deficit flow and low ΔT problems if not managed</td></tr></tbody></table></div>
  <p><strong>Variable primary flow (the modern alternative):</strong> One set of variable-speed pumps sends water through the chillers <em>and</em> the building, with no secondary pumps. Modern chillers can tolerate flow changing within limits set by the manufacturer. A <strong>minimum flow bypass</strong> valve opens at light load to keep chiller flow above the minimum so the evaporator doesn't freeze. Fewer pumps and lower energy use, but tighter controls and careful tuning are needed when chillers stage on and off.</p>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Which of your sites are primary-only, primary-secondary, or variable primary, and how you can tell at a glance in the mechanical room.</li><li>How you check decoupler flow direction in the field (flow meter, temperature sensors on each side, BAS point).</li><li>A time deficit flow or low ΔT caused a "chiller can't keep up" complaint, and what fixed it.</li></ul></div>
  <div class="widget" id="w-s4" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s4" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s5">
  <h2>5. Chiller Types</h2>
  <p class="lede">Sorted by how they reject heat and how they compress</p>
  <p><strong>By heat rejection:</strong></p>
  <ul><li><strong>Air-cooled:</strong> condenser coils and fans on the machine, usually outdoors or on a roof. Simpler, no tower, but less efficient in hot weather.</li><li><strong>Water-cooled:</strong> a shell-and-tube condenser cooled by tower water, usually indoors. More efficient, more equipment to maintain.</li></ul>
  <p><strong>By compressor:</strong></p>
  <ul><li><strong>Reciprocating:</strong> pistons; older and smaller machines.</li><li><strong>Scroll:</strong> two spiral scrolls; often several scroll compressors staged together in smaller air-cooled chillers.</li><li><strong>Screw:</strong> two meshing rotors; mid-size to large chillers, air- or water-cooled.</li><li><strong>Centrifugal:</strong> a spinning impeller flings refrigerant vapor outward to build pressure; large water-cooled chillers. Some newer centrifugals use <strong>magnetic bearings</strong> that float the shaft with no oil at all (oil-free).</li><li><strong>Absorption:</strong> no mechanical compressor. Heat (steam, hot water, or a burner) drives a cycle using water as the refrigerant and lithium bromide as the absorbent.</li></ul>
  <p><strong>By operating pressure</strong> (refrigerants listed are common examples):</p>
  <ul><li><strong>Positive-pressure</strong> machines run above atmospheric pressure everywhere: R-134a, R-513A, R-1234ze.</li><li><strong>Low-pressure (negative-pressure)</strong> centrifugals run the evaporator <strong>below</strong> atmospheric pressure: R-123 (older), R-1233zd (newer). Leaks pull <strong>air and moisture in</strong>, so they have a <strong>purge unit</strong> that removes non-condensables.</li></ul>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Which makes and compressor types do you service most at West Mechanical, and what's each one known for?</li><li>What does a purge unit look like on the jobs you run, and what does "purge running a lot" tell you?</li><li>Any site where an air-cooled vs. water-cooled choice caused headaches?</li></ul></div>
  <div class="widget" id="w-s5" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s5" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s6">
  <h2>6. The Refrigerant Circuit Inside a Chiller</h2>
  <p class="lede">Same four parts, bigger package</p>
  <p>A chiller still runs the basic refrigeration cycle from Module 1:</p>
  <ul><li><strong>Evaporator:</strong> usually a <strong>shell-and-tube</strong> heat exchanger. Water flows in the tubes; refrigerant boils around them. In a <strong>flooded</strong> evaporator the tubes sit under a pool of boiling liquid refrigerant; in a <strong>DX</strong> evaporator the refrigerant flows inside the tubes and the water flows around them.</li><li><strong>Compressor:</strong> pulls vapor off the evaporator and raises its pressure and temperature.</li><li><strong>Condenser:</strong> a shell-and-tube condenser cooled by tower water (water-cooled) or a finned coil with fans (air-cooled). Refrigerant gives up heat and condenses.</li><li><strong>Expansion device:</strong> an <strong>EXV</strong> (electronic expansion valve), a fixed <strong>orifice</strong>, or a <strong>float valve</strong> drops pressure and meters liquid back to the evaporator.</li></ul>
  <p><strong>Approach temperature</strong> tells you how well heat is crossing the tubes:</p>
  <ul><li><strong>Evaporator approach</strong> = leaving chilled water temp − saturated evaporator temp.</li><li><strong>Condenser approach</strong> = saturated condensing temp − leaving condenser water temp.</li></ul>
  <p>The <strong>saturated temps</strong> come from the refrigerant's pressure (the pressure-temperature relationship from Module 5). On a clean, modern water-cooled machine, approaches are often just a few degrees (typical: roughly 1–5°F; check the manufacturer's data). A creeping approach means something is getting in the way of heat transfer.</p>
  <p><strong>Oil management:</strong> screw and many centrifugal machines use an <strong>oil separator</strong> to pull oil out of the discharge gas and return it to the compressor, and an <strong>oil heater</strong> keeps refrigerant from soaking into the oil while the machine is off. Some chillers add an <strong>economizer</strong>, a flash tank or heat exchanger between stages that boosts capacity and efficiency.</p>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Typical approach numbers you consider "good" vs. "call for tube cleaning" on the machines you service.</li><li>Flooded vs. DX evaporators you've seen and how charging differs.</li><li>Oil problems you've chased (foaming, low oil level, heater failure).</li></ul></div>
  <div class="widget" id="w-s6" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s6" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s7">
  <h2>7. Chiller Controls</h2>
  <p class="lede">The brain on the panel</p>
  <p>Every modern chiller has a <strong>microprocessor controller</strong> with a display. Common examples are Trane's UC800 with Tracer displays, Carrier's controls, York, and Daikin panels. The controller holds the <strong>leaving chilled water setpoint</strong> (for example, 44°F) and adjusts capacity to hit it.</p>
  <p><strong>Capacity control</strong> depends on the compressor:</p>
  <ul><li><strong>Slide valve</strong> (screw): opens or closes part of the rotors.</li><li><strong>Inlet guide vanes</strong> (centrifugal): vanes in front of the impeller throttle vapor flow.</li><li><strong>VFD:</strong> slows the compressor motor at part load.</li><li><strong>Staging:</strong> turning individual compressors on and off (scroll and reciprocating).</li></ul>
  <p><strong>Safeties</strong> shut the chiller down to protect it:</p>
  <ul><li><strong>Low evaporator pressure / freeze protection:</strong> stops the water in the tubes from freezing and splitting them.</li><li><strong>High condenser pressure.</strong></li><li><strong>Chilled and condenser water flow switches (proof of flow):</strong> the chiller won't run without water moving through both barrels.</li><li><strong>Low oil pressure.</strong></li><li><strong>Motor overload and current limit.</strong></li><li><strong>High discharge temperature.</strong></li></ul>
  <p>The chiller also talks to the <strong>building automation system (BAS)</strong>, usually over <strong>BACnet</strong>. The BAS handles <strong>plant sequencing</strong>: which chillers run, when a second one stages on, pump and tower control, and <strong>chilled water reset</strong>, raising the setpoint when the building load is light to save energy.</p>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>The controller models you see most and where to find the alarm history on each.</li><li>A site-specific staging sequence you know well (which chiller leads, what triggers lag).</li><li>A safety trip that turned out to be something other than what the alarm said.</li></ul></div>
  <div class="widget" id="w-s7" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s7" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s8">
  <h2>8. Chiller Maintenance</h2>
  <p class="lede">Logs, tubes, oil, and water</p>
  <ul><li><strong>Daily logs:</strong> record evaporator and condenser pressures, water temps in and out, approaches, motor amps, and oil level and pressure. A log is how you catch a problem weeks before it trips.</li><li><strong>Condenser tube cleaning:</strong> usually yearly on water-cooled machines. The heads come off and each tube is <strong>brushed</strong>. Scale and slime act like insulation, so the refrigerant has to condense hotter, raising <strong>head pressure</strong> and power use.</li><li><strong>Eddy current testing:</strong> a probe run through the tubes finds thinning or pitting before a tube leaks.</li><li><strong>Oil analysis:</strong> a lab checks oil for wear metals, acid, and moisture.</li><li><strong>Refrigerant leak checks:</strong> required by regulation on larger systems and good practice anyway.</li><li><strong>Cooling tower maintenance and water treatment:</strong> clean basins, check fill and drift eliminators, and keep chemical treatment right. Warm tower water can grow <strong>Legionella</strong> bacteria, which causes a serious lung illness, so treatment and cleaning matter for public health.</li><li><strong>Strainer cleaning:</strong> clogged strainers cut flow and cause flow trips.</li><li><strong>Vibration analysis:</strong> catches bearing and alignment problems on compressors, pumps, and fans.</li><li><strong>Purge unit checks (low-pressure machines):</strong> track purge run time; more purging means more air is leaking in.</li></ul>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Your annual maintenance checklist and how long a tube cleaning takes.</li><li>What a fouled tube looks like and what came out of the worst one you've seen.</li><li>How the water treatment vendor and the service tech split the work at your sites.</li></ul></div>
  <div class="widget" id="w-s8" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s8" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s9">
  <h2>9. Troubleshooting Basics</h2>
  <p class="lede">Let the numbers talk</p>
  <p><strong>High head pressure</strong> (high condenser pressure):</p>
  <ul><li>Fouled condenser tubes (high condenser approach).</li><li>Cooling tower problems: fans off, poor water distribution, high entering water temp.</li><li>Low condenser water flow: pump issue, closed valve, clogged strainer.</li></ul>
  <p><strong>Low suction pressure or freeze trips:</strong></p>
  <ul><li>Low chilled water flow (pump, strainer, or valve problem).</li><li>Low refrigerant charge.</li><li>Setpoint too low or a sensor reading wrong.</li></ul>
  <p><strong>Short cycling:</strong> the chiller starts and stops too often, often from very light load, too little water in the loop, or setpoints and staging too tight.</p>
  <p><strong>Using ΔT and approach together:</strong></p>
  <ul><li><strong>Low ΔT with normal flow:</strong> light load, or water bypassing coils (open 3-way valves).</li><li><strong>High ΔT:</strong> low flow through the chiller.</li><li><strong>Rising approach with normal ΔT:</strong> heat transfer is suffering, think fouling (condenser) or low charge or oil logging (evaporator).</li></ul>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Your first three checks when a chiller trips on high head.</li><li>A war story where the problem was in the plant, not the chiller.</li><li>Readings that tell you it's a sensor, not a real fault.</li></ul></div>
  <div class="widget" id="w-s9" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s9" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="quiz">
  <div class="quiz-top">
    <h2>🃏 Flip-Card Quiz</h2>
    <span class="counter" id="flipCount" aria-live="polite">Cards flipped: 0/8</span>
  </div>
  <p class="lede">Eight cards. Tap to flip. Keep your streak alive.</p>
  <p class="streak-big" id="streakBig" aria-live="polite"></p>
  <div class="qbar" aria-hidden="true"><div id="qbarFill"></div></div>
  <p class="scoreline" id="scoreLine" aria-live="polite"></p>
  <p>Answer each one out loud, then tap the card to flip it. Tap <strong>Got it</strong> or <strong>Missed it</strong>. The ❄️ streak goes up on each "Got it" and resets on a miss. Eight correct fills the quiz segment of your progress bar. These same cards are in <a href="study.html" style="color:var(--accent)">Flip Card Study</a>.</p>
  <div class="cards" id="cards"></div>
  <div class="row"><button type="button" class="secondary" id="resetCards">↺ Reset all cards</button></div>
</section>

<section id="action">
  <h2>🛠️ Action Item: Chiller plant walkthrough with Zach</h2>
  <p>With Zach leading, and touching nothing unless he says so:</p>
  <ol><li><strong>Trace the loops.</strong> Follow the chilled water piping from the chiller to the pumps and out toward the building. Then follow the condenser water piping to the cooling tower (or find the condenser fans on an air-cooled unit).</li><li><strong>Read the temps.</strong> From the gauges or the controller, write down entering and leaving chilled water temps. Compute ΔT.</li><li><strong>Read the controller.</strong> Have Zach show you the main screen. Copy the leaving water setpoint, percent load or amps, and evaporator and condenser pressures or saturated temps.</li><li><strong>Find the parts.</strong> Point out a chilled water pump, a condenser water pump, a strainer, an air separator, and the control valve on one AHU coil.</li><li><strong>Fill in the log sheet.</strong> Record your readings and calculate the approaches. Ask Zach whether they look normal.</li></ol>
  <div class="widget" id="w-action" data-gen="1"></div>
  <label class="check-row"><input type="checkbox" id="actionDone"> Mark complete: I finished this action item with Zach.</label>
</section>

<section id="next" class="teaser">
  <h2>Up next: Module 22, West Mechanical Field Notes</h2>
  
  
  <p>Nice work, Ian. You know how a chiller plant moves heat out of a whole building. Next, Zach's own field notes take you into a real boiler plant: the Tyson RVAF steam and condensate loop, where everything from Module 20 and this module shows up on a working site.</p>
  <a class="start-next" id="startNext" href="m22.html">Start Module 22 →</a>
</section>

</main>
<footer>HVAC Module 21 · Chiller Fundamentals</footer>

<script>
var CFG={"mid": "m21", "sections": ["s1", "s2", "s3", "s4", "s5", "s6", "s7", "s8", "s9"], "firstId": "hook", "streakIcon": "❄️", "appName": "HVAC Module 21"};
</script>
<script src="assets/core.js"></script>
<script src="assets/elec-common.js"></script>
<script src="assets/m21.js"></script>
</body>
</html>
