<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="color-scheme" content="dark">
<title>HVAC Module 6: Boiler Room Fundamentals</title>
<meta name="description" content="HVAC Module 6: Boiler Room Fundamentals. Interactive lesson that works offline.">
<meta name="theme-color" content="#0f1720">
<meta name="application-name" content="HVAC Training">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="HVAC Training">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<link rel="stylesheet" href="assets/module.css">
<link rel="stylesheet" href="assets/elec.css">
<link rel="manifest" href="manifest.json">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<link rel="stylesheet" href="assets/app.css">
<script src="assets/cards.js"></script>
<script src="assets/common.js"></script>
</head>
<body data-module="m6">
<div id="progress" role="progressbar" aria-label="Reading progress" aria-valuemin="0" aria-valuemax="100" aria-valuenow="0"></div>

<header>
  <h1>HVAC Module 6</h1>
  <p class="sub">Boiler Room Fundamentals</p>
  <p class="note">(An interactive learning module for Ian. Boiler room fundamentals for field technicians; all wording here is original.)</p>
  <div class="meta">
    <span class="chip">👤 Learner: Ian</span>
    <span class="chip">📶 Level: Beginner</span>
    <span class="chip">⏱️ About 70 min + hands-on activity</span>
    <span class="chip">🏭 Boilers &amp; Chillers</span>
  </div>
</header>

<nav class="toc" aria-label="Contents">
  <details>
    <summary>📑 Jump to a section</summary>
    <ol>
      <li><a href="#hook">Hook: The boiler that kept tripping</a></li>
      <li><a href="#s1">1. Firetube Steam Boiler Basics</a></li>
      <li><a href="#s2">2. Water Softeners</a></li>
      <li><a href="#s3">3. Deaerator Tanks</a></li>
      <li><a href="#s4">4. Condensate Return Units</a></li>
      <li><a href="#s5">5. Feedwater and Pump Controls</a></li>
      <li><a href="#s6">6. Typical Boiler Safeties</a></li>
      <li><a href="#s7">7. Bottom Blowdown</a></li>
      <li><a href="#s8">8. Basic Steam System Components</a></li>
      <li><a href="#s9">9. Hot Water Boilers (Quick Look)</a></li>
      <li><a href="#quiz">Flip-Card Quiz</a></li>
      <li><a href="#action">Action Item: Your first boiler room walkthrough</a></li>
      <li><a href="#next">Up next: Module 7, Chiller Fundamentals</a></li>
    </ol>
  </details>
</nav>

<aside class="progress-panel" aria-label="Your progress">
  <div class="pp">
    <div class="pp-head"><h2>📈 Your progress</h2><span class="offline-chip" id="offlineChip" hidden>✓ Works offline</span></div>
    <div id="segBar" aria-hidden="true"></div>
    <div class="pp-stats">
      <span class="stat" id="statSections"><b>0/9</b> sections complete</span>
      <span class="stat" id="statItems">Overall: <b>0/11</b></span>
      <span class="stat" id="statScore">Quiz: <b>0/8</b></span>
      <span class="stat" id="statBest">Best score: <b>0/8</b></span>
      <span class="stat" id="statStreak">🔥 Streak: <b>0</b> (best 0)</span>
    </div>
    <div class="row">
      <button type="button" id="resumeBtn" hidden>▶ Resume where you left off</button>
      <button type="button" class="secondary danger" id="resetProgress">↺ Reset my progress</button>
    </div>
    <p class="saved" id="storageNote">Your progress is saved on this device automatically.</p>
  </div>
</aside>

<main>
<section id="hook" class="hook">
  <h2>🔥 The boiler that kept tripping</h2>
  <p class="big">It's 6 a.m. at a school, and the steam boiler is locked out again. The building is getting cold. Zach doesn't just hit reset. He checks the gauge glass and the softener's hardness test, then looks at last week's log sheet. The softener ran out of salt days ago, and the hard water started scaling the tubes. The boiler was only a symptom. The real fix was out by the brine tank. This module shows you how every piece of a boiler room works together.</p>
  <div class="widget" id="w-hook" data-gen="1"></div>
</section>

<section id="s1">
  <h2>1. Firetube Steam Boiler Basics</h2>
  <p class="lede">Fire in the tubes, water around them</p>
  <p>In a <strong>firetube boiler</strong>, hot combustion gases travel <em>through</em> tubes, and water surrounds those tubes inside a big steel shell. Cleaver-Brooks scotch marine style units (like the CB and CBLE lines) and Johnston firetube boilers are common examples in commercial buildings.</p>
  <p>The path goes like this. The <strong>burner</strong> fires into a large <strong>furnace</strong> tube (the first pass). Then the gases turn and travel back and forth through banks of smaller tubes (the second, third, and sometimes fourth <strong>passes</strong>) before they leave up the stack. More passes means more time to give up heat to the water.</p>
  <p>Above the tubes is the <strong>steam space</strong>. The <strong>water line</strong> must always stay above the top of the tubes and furnace. If heated metal is left without water over it, it overheats and can fail. You check the level with:</p>
  <ul><li><strong>Gauge glass:</strong> a glass tube that shows the actual water level.</li><li><strong>Try cocks:</strong> small valves at different heights. Zach opens one briefly to see whether water or steam comes out, as a backup check.</li></ul>
  <p><strong>Low pressure vs. high pressure steam:</strong> 15 psi is the dividing line. Low pressure steam boilers run at 15 psi or below (heating systems often run around 2–10 psi, typically). High pressure boilers run above 15 psi for laundries, kitchens, hospitals, and processes.</p>
  <p><strong>Pressure controls:</strong></p>
  <ul><li><strong>Operating control:</strong> cycles the burner on and off (or up and down) to hold the set pressure.</li><li><strong>High limit control:</strong> set above the operating control. If pressure climbs past it, it shuts the burner off and needs a <strong>manual reset</strong>.</li><li><strong>Safety relief valve:</strong> the last line of defense. It pops open to vent steam if everything else fails. On a low pressure steam boiler it's typically set at 15 psi.</li></ul>
  <div class="callout field-note"><p><span class="fn-badge">🔧</span> <strong>Field note from West Mechanical:</strong> On West Mechanical job sites, typical boiler steam set points are around <strong>115 psi</strong>, well into high pressure steam territory. It's a common operating pressure in the field and the number to expect on the steam gauge during a normal run. The high limit is set above it and the safety relief valve above that, matched to the boiler's rated pressure on its nameplate. Always check the actual settings on each boiler instead of assuming.</p></div>
  <div class="widget" id="w-s1" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s1" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s2">
  <h2>2. Water Softeners</h2>
  <p class="lede">Hard water is a boiler's enemy</p>
  <p>Most city and well water contains dissolved <strong>calcium</strong> and <strong>magnesium</strong>, called <strong>hardness</strong>. When water boils off as steam, those minerals stay behind and bake onto the tubes as <strong>scale</strong>. Scale insulates, so the fire has to work harder. Even a thin layer wastes noticeable fuel. Worse, the tube metal behind the scale runs hotter and can bulge, crack, or leak.</p>
  <p><strong>How a softener works (ion exchange):</strong> The softener tank is full of tiny plastic <strong>resin beads</strong> coated with <strong>sodium</strong> ions. As hard water flows through, the beads grab the calcium and magnesium and release sodium in their place. Sodium doesn't form scale, so soft water goes to the boiler.</p>
  <p><strong>What's in a softener:</strong></p>
  <ul><li><strong>Resin tank:</strong> holds the beads.</li><li><strong>Brine tank:</strong> holds salt and water to make strong brine.</li><li><strong>Control valve (head):</strong> runs the cycles.</li><li><strong>Meter or timer:</strong> decides when to regenerate, either after a set number of gallons or on a schedule.</li></ul>
  <p><strong>The regeneration cycle:</strong> Eventually the beads are full of hardness and stop working. Regeneration recharges them:</p>
  <ol><li><strong>Backwash:</strong> water flows up through the bed to loosen packed resin and flush out dirt.</li><li><strong>Brine draw / slow rinse:</strong> strong brine is pulled slowly through the resin. All that sodium forces the calcium and magnesium off the beads and down the drain. Then a slow rinse pushes the brine through.</li><li><strong>Fast rinse:</strong> a quick downflow rinse washes out leftover brine and repacks the bed.</li><li><strong>Brine refill:</strong> fresh water refills the brine tank so salt can dissolve for next time.</li></ol>
  <p><strong>Testing:</strong> Hardness is measured in <strong>grains per gallon (gpg)</strong>. A quick test kit (soap or titration drops that change color) checks the softened water. The target is about <strong>0 gpg</strong>, called a <strong>"zero soft" check</strong>. If hardness shows up, the softener needs attention.</p>
  <p><strong>Salt bridging:</strong> Sometimes salt forms a hard crust above the water in the brine tank. It looks full, but the water underneath has no salt touching it, so regeneration does nothing. Zach breaks the bridge carefully with a broom handle.</p>
  <p><strong>Softener capacity math:</strong> days between regenerations = capacity in grains ÷ (hardness in gpg × gallons per day).</p>
  <p><em>Example:</em> a 30,000-grain softener, 15 gpg water, 500 gallons of makeup per day: 15 × 500 = 7,500 grains a day, so 30,000 ÷ 7,500 = <strong>4 days</strong>. (Real capacity depends on the salt setting, so this is a typical estimate.)</p>
  <div class="widget" id="w-s2" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s2" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s3">
  <h2>3. Deaerator Tanks</h2>
  <p class="lede">Getting the air out</p>
  <p>Water carries dissolved <strong>oxygen</strong> and <strong>carbon dioxide</strong>. Inside a hot boiler, oxygen attacks steel and eats small, deep <strong>pits</strong> that can go right through a tube. CO₂ travels out with the steam and mixes with condensate to form <strong>carbonic acid</strong>, which thins and eats condensate return lines.</p>
  <p>Hot water holds much less dissolved gas than cold water. A <strong>deaerator (DA)</strong> uses that. It heats feedwater with steam until it's close to boiling, and sprays it or spreads it over <strong>trays</strong> so the gases escape. The freed gases go out a small <strong>vent</strong> that should always show a light plume.</p>
  <p><strong>Why about 230°F, and why 6 psi:</strong> The goal is to get the feedwater right up to its boiling point, because water at saturation holds almost no dissolved gas. Every steam pressure has a matching boiling (saturation) temperature, and you can't separate them: raise the pressure and the boiling point goes up. At 0 psig (sea level) water boils at 212°F. At <strong>6 psig (about 20.7 psia), saturated steam is about 230°F</strong>. So holding the DA at about <strong>6 psi of steam pressure</strong> holds the water at about <strong>230°F</strong>, right at boiling. That pushes the oxygen and CO₂ out and up the vent.</p>
  <div class="table-wrap"><table class="mdtable"><thead><tr><th>DA steam pressure</th><th>Saturation temperature (approx.)</th></tr></thead><tbody><tr><td>0 psig</td><td>212°F</td></tr><tr><td>3 psig</td><td>222°F</td></tr><tr><td>5 psig</td><td>227°F</td></tr><tr><td>6 psig</td><td>230°F</td></tr><tr><td>10 psig</td><td>239°F</td></tr></tbody></table></div>
  <p><strong>Reading it in the field:</strong> Check the DA pressure gauge against the thermometer. At 6 psi you should see about 230°F. If the temperature is well below what the pressure says it should be, the water isn't reaching saturation. Look for too much cold makeup water, low steam supply to the DA, or a bad pressure-reducing valve feeding it. Water that isn't at saturation keeps its oxygen.</p>
  <p><strong>Compared with atmospheric tanks:</strong> Simpler <strong>atmospheric feedwater tanks</strong> (boiler feed units) are vented to the air and kept hot, often around 180–200°F (typical). Since they're below boiling, they remove some oxygen, but not as much as a pressurized DA.</p>
  <p>Even with a DA, a chemical <strong>oxygen scavenger</strong> (commonly a sulfite) is usually fed to grab the last traces of oxygen.</p>
  <div class="widget" id="w-s3" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s3" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s4">
  <h2>4. Condensate Return Units</h2>
  <p class="lede">Don't waste the hot water you already paid for</p>
  <p>When steam gives up its heat, it turns back into water called <strong>condensate</strong>. That water is hot, already softened, and already treated, so returning it saves fuel, water, salt, and chemicals.</p>
  <p>A <strong>condensate return unit</strong> has:</p>
  <ul><li><strong>Receiver tank:</strong> collects condensate flowing back by gravity.</li><li><strong>Float switch:</strong> starts the pump when the tank fills.</li><li><strong>Pump(s):</strong> send condensate back to the feed tank or DA.</li><li><strong>Vent:</strong> lets air and flash steam out.</li><li><strong>Overflow:</strong> a safe path if the pump fails.</li></ul>
  <p><strong>Temperature limits:</strong> Very hot condensate near boiling can flash to steam in the pump inlet. That's <strong>cavitation</strong>, which sounds like gravel and wears out the pump. Leaking steam traps are a common cause of overheated condensate.</p>
  <p><strong>Condensate unit vs. boiler feed unit:</strong> A condensate unit just moves returning water back toward the boiler room, and its pump is run by the tank's float. A <strong>boiler feed unit</strong> holds makeup plus return water and feeds the boiler, and its pump is run by the boiler's water level control.</p>
  <div class="widget" id="w-s4" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s4" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s5">
  <h2>5. Feedwater and Pump Controls</h2>
  <p class="lede">Keeping the water line steady</p>
  <p>The boiler needs water put back as fast as it leaves as steam. A <strong>pump control</strong> watches the level and turns the feed pump on and off. Two common styles:</p>
  <ul><li><strong>Float type:</strong> a float in a chamber beside the boiler (McDonnell &amp; Miller style) rises and falls with the water and flips switches.</li><li><strong>Probe type:</strong> metal probes at set heights (Warrick style controls) sense when water touches them.</li></ul>
  <p>When the level drops to the "pump on" point, the feed pump starts. When it rises to "pump off," it stops. The level should bounce gently in the middle of the gauge glass.</p>
  <p><strong>Feed pressure has to beat boiler pressure:</strong> Water only flows from higher pressure to lower pressure. A boiler running at 115 psi is pushing back against the feed pump with 115 psi, so the pump's discharge pressure <strong>must be higher than the boiler's pressure</strong>, or no water goes in, no matter how long the pump runs. The target is <strong>a bit above the steam header pressure</strong>. That's enough extra push to get through the feed piping, check valve, and feed valve and actually into the boiler. For example, with a typical West Mechanical header pressure of about 115 psi, the feed water pressure should read a bit over 115 psi at the boiler, with the exact margin set by the pump and system design.</p>
  <p><strong>Field check:</strong> Compare the feed pump discharge gauge to the boiler steam pressure gauge. If the feed pressure is at or below boiler pressure, the pump can run while the water level keeps dropping. Look for a worn pump, a clogged strainer, a stuck check valve, or a pump that's cavitating because the feed water is too hot for it. If it isn't fixed, the low water cutoffs will shut the boiler down.</p>
  <div class="widget" id="w-s5" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s5" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s6">
  <h2>6. Typical Boiler Safeties</h2>
  <p class="lede">Layers of protection</p>
  <ul><li><strong>Primary low water cutoff (LWCO):</strong> if water drops below a safe level, it shuts off the burner. It's often combined with the pump control in one float or probe unit.</li><li><strong>Auxiliary low water cutoff:</strong> a second, separate cutoff set slightly <em>below</em> the primary. It's typically <strong>manual reset</strong>, so someone has to go look at why it tripped. There are two because a float chamber can clog with sludge and stick. One stuck switch must never be able to let the boiler run dry.</li><li><strong>Operating control and high limit (manual reset):</strong> covered in Section 1.</li><li><strong>Safety relief valve:</strong> vents steam at its rated pressure.</li><li><strong>Flame safeguard (programmer):</strong> a control (for example, Fireye or Honeywell) that runs the startup sequence: purge, pilot, main flame. A <strong>flame scanner</strong> watches the fire. If flame isn't proven, it closes the fuel valves and locks out.</li><li><strong>Combustion air proving switch:</strong> proves the blower is moving air before firing.</li><li><strong>Low and high gas pressure switches:</strong> shut down if gas pressure goes outside safe limits.</li><li><strong>Fuel shutoff valves:</strong> automatic safety shutoff valves close on any safety trip.</li></ul>
  <p><strong>Testing the LWCO:</strong> A float chamber LWCO is blown down regularly (often daily on steam boilers, per site procedure) to flush sludge and prove the burner cuts off. Periodically, Zach does a slow-drain or <strong>evaporation test</strong>. He shuts off the feed pump and lets the boiler steam the level down to prove the cutoffs trip at the right point, watching the gauge glass the whole time.</p>
  <div class="widget" id="w-s6" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s6" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s7">
  <h2>7. Bottom Blowdown</h2>
  <p class="lede">Dumping the sludge</p>
  <p>As water boils off as steam, the minerals and dirt stay behind. Two problems build up:</p>
  <ul><li><strong>Sludge and sediment</strong> settle at the bottom.</li><li><strong>Dissolved solids (TDS)</strong> concentrate in the water and can cause foaming and carryover.</li></ul>
  <p><strong>Bottom blowdown</strong> opens valves at the lowest point of the boiler for a few seconds to blast settled sludge out. It's done daily (or as the water treatment program says) because sludge builds every day. Left alone, it bakes onto the bottom and can block the LWCO.</p>
  <p><strong>Surface (continuous) blowdown</strong> bleeds a small, steady stream from just below the water line to keep TDS in range.</p>
  <p><strong>Typical sequence:</strong> Most bottom blowdown lines have two valves, a <strong>quick-opening</strong> valve and a <strong>slow-opening</strong> valve. A common sequence is to open the quick-opening valve first, then open the slow-opening valve slowly to blow, then close the slow-opening valve first and the quick-opening valve last. Always follow the site's written procedure. Blowdown water goes to a <strong>blowdown separator or tank</strong> that lets it cool before it reaches the drain. Never walk away while a blowdown valve is open, because the boiler can lose water fast.</p>
  <div class="widget" id="w-s7" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s7" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s8">
  <h2>8. Basic Steam System Components</h2>
  <p class="lede">Getting steam where it's going</p>
  <ul><li><strong>Steam header:</strong> the main pipe that collects steam from the boilers and sends it out.</li><li><strong>Main stop valves:</strong> isolate each boiler from the header.</li><li><strong>Steam traps:</strong> let condensate and air out, but hold steam in. Common types:<ul><li><strong>Thermostatic:</strong> opens when cooler condensate or air reaches it.</li><li><strong>Float and thermostatic (F&amp;T):</strong> a float drains condensate, and a thermostatic vent lets out air.</li><li><strong>Inverted bucket:</strong> a bucket floats and sinks to open and close the outlet.</li><li><strong>Thermodynamic (disc):</strong> a small disc snaps open and shut using flash steam pressure.</li></ul></li><li><strong>Failed-open trap:</strong> blows live steam into the return, wastes fuel, and overheats condensate units.</li><li><strong>Failed-closed trap:</strong> backs up condensate, so equipment heats poorly and <strong>water hammer</strong> can happen when steam slams slugs of water into fittings.</li><li><strong>Pressure reducing valve (PRV):</strong> drops header steam to a lower pressure for equipment that needs it. Pilot-operated PRVs hold the pressure steady. A typical station has a <strong>strainer</strong> upstream, a <strong>safety relief valve</strong> downstream sized for the lower pressure, gauges on both sides, and a <strong>bypass</strong> valve for maintenance.</li><li><strong>Drip legs:</strong> low pockets in steam mains with traps that drain condensate.</li><li><strong>Strainers:</strong> catch scale and dirt before traps and valves.</li><li><strong>Sight glasses:</strong> let you look at flow in a line.</li><li><strong>Vacuum breakers:</strong> let air in when steam condenses so equipment doesn't pull a vacuum.</li><li><strong>Check valves:</strong> stop water from flowing backward.</li></ul>
  <div class="widget" id="w-s8" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s8" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s9">
  <h2>9. Hot Water Boilers (Quick Look)</h2>
  <p class="lede">Same fire, different loop</p>
  <p>A hot water boiler heats water without boiling it and pumps it around a <strong>closed loop</strong>.</p>
  <ul><li><strong>Expansion tank:</strong> gives heated water room to expand.</li><li><strong>Circulators:</strong> pumps that move water through the loop.</li><li><strong>Relief valve:</strong> rated in psi (30 psi is typical on smaller systems) and opens if pressure gets too high.</li><li><strong>Temperature limits:</strong> operating and high limit controls work on temperature, not steam pressure.</li><li><strong>LWCO:</strong> often required on hot water boilers too.</li></ul>
  <p><strong>Key differences:</strong> No steam traps, little makeup water, no daily bottom blowdown in most cases, and controls based on temperature.</p>
  <div class="widget" id="w-s9" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s9" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="quiz">
  <div class="quiz-top">
    <h2>🃏 Flip-Card Quiz</h2>
    <span class="counter" id="flipCount" aria-live="polite">Cards flipped: 0/8</span>
  </div>
  <p class="lede">Eight cards. Tap to flip. Keep your streak alive.</p>
  <p class="streak-big" id="streakBig" aria-live="polite"></p>
  <div class="qbar" aria-hidden="true"><div id="qbarFill"></div></div>
  <p class="scoreline" id="scoreLine" aria-live="polite"></p>
  <p>Answer each one out loud, then tap the card to flip it. Tap <strong>Got it</strong> or <strong>Missed it</strong>. The 🔥 streak goes up on each "Got it" and resets on a miss. Eight correct fills the quiz segment of your progress bar. These same cards are in <a href="study.html" style="color:var(--accent)">Flip Card Study</a>.</p>
  <div class="cards" id="cards"></div>
  <div class="row"><button type="button" class="secondary" id="resetCards">↺ Reset all cards</button></div>
</section>

<section id="action">
  <h2>🛠️ Action Item: Your first boiler room walkthrough</h2>
  <p>With Zach beside you:</p>
  <ol><li>Walk the boiler room and point out the burner, gauge glass, try cocks, pressure gauge, controls, relief valve, softener, brine tank, DA or feed tank, and condensate unit.</li><li>Read the softener's control head: regeneration mode (meter or timer), capacity, and next regen.</li><li>Run a hardness test on softened water and record the gpg.</li><li>Watch Zach do the bottom blowdown and LWCO blowdown test from a safe spot. Write down the steps in order.</li><li>Fill out one line of a daily boiler log: steam pressure, water level, stack temperature, and softener hardness.</li></ol>
  <div class="widget" id="w-action" data-gen="1"></div>
  <label class="check-row"><input type="checkbox" id="actionDone"> Mark complete: I finished this action item with Zach.</label>
</section>

<section id="next" class="teaser">
  <h2>Up next: Module 7, Chiller Fundamentals</h2>
  
  
  <p>Nice work, Ian. You know how a boiler room keeps water soft, air out, and safeties working. Next, you'll head to the other side of the mechanical room: chillers, the machines that make chilled water to cool big buildings.</p>
  <a class="start-next" id="startNext" href="m7.html">Start Module 7 →</a>
</section>

</main>
<footer>HVAC Module 6 · Boiler Room Fundamentals</footer>

<script>
var CFG={"mid": "m6", "sections": ["s1", "s2", "s3", "s4", "s5", "s6", "s7", "s8", "s9"], "firstId": "hook", "streakIcon": "🔥", "appName": "HVAC Module 6"};
</script>
<script src="assets/core.js"></script>
<script src="assets/elec-common.js"></script>
<script src="assets/m6.js"></script>
</body>
</html>
