<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="color-scheme" content="dark">
<title>HVAC Module 8: West Mechanical Field Notes</title>
<meta name="description" content="HVAC Module 8: West Mechanical Field Notes. Interactive lesson that works offline.">
<meta name="theme-color" content="#0f1720">
<meta name="application-name" content="HVAC Training">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="HVAC Training">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<link rel="stylesheet" href="assets/module.css">
<link rel="stylesheet" href="assets/elec.css">
<link rel="manifest" href="manifest.json">
<link rel="icon" type="image/png" sizes="192x192" href="icons/icon-192.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<link rel="stylesheet" href="assets/app.css">
<link rel="stylesheet" href="assets/m8.css">
<script src="assets/cards.js"></script>
<script src="assets/common.js"></script>
</head>
<body data-module="m8">
<div id="progress" role="progressbar" aria-label="Reading progress" aria-valuemin="0" aria-valuemax="100" aria-valuenow="0"></div>

<header>
  <h1>HVAC Module 8</h1>
  <p class="sub">West Mechanical Field Notes: The Boiler Plant Steam and Condensate System</p>
  <p class="note">(An interactive learning module for Ian. West Mechanical field notes for boiler plant steam and condensate systems, as described by Zach; all wording here is original. Shared basics come first, then customer plants. Tyson RVAF is filled in from Zach&#x27;s field notes; Tyson Feed Mill, Hills, and US Smokeless Eagle have placeholder sections ready for his notes.)</p>
  <div class="meta">
    <span class="chip">👤 Learner: Ian</span>
    <span class="chip">📶 Level: Beginner</span>
    <span class="chip">⏱️ About 75 min + hands-on activity</span>
    <span class="chip">🏭 Boilers &amp; Chillers</span>
  </div>
</header>

<nav class="toc" aria-label="Contents">
  <details>
    <summary>📑 Jump to a section</summary>
    <ol>
      <li><a href="#hook">Hook: Follow the pipe back</a></li>
      <li class="toc-part"><a href="#partA">Part A: Shared Basics</a></li>
      <li><a href="#s1">A1. The fill path: softeners → deaerator → HPCR → boilers</a></li>
      <li><a href="#s2">A2. What HPCR and LPCR are</a></li>
      <li><a href="#s3">A3. How a Fisher pneumatic level controller and actuated valve work</a></li>
      <li><a href="#s4">A4. Back-pressure valve vs. reducing valve</a></li>
      <li><a href="#s5">A5. Running pump and standby pump</a></li>
      <li class="toc-part"><a href="#partB">Part B: Customer Field Notes</a></li>
      <li><a href="#s6">Tyson RVAF 1. Plant overview map</a></li>
      <li><a href="#s7">Tyson RVAF 2. Softeners to deaerator to boiler-room HPCR to boilers</a></li>
      <li><a href="#s8">Tyson RVAF 3. The four boilers and Fisher fill level control</a></li>
      <li><a href="#s9">Tyson RVAF 4. Steam loads: the hydrolyzer and three Tyson cookers</a></li>
      <li><a href="#s10">Tyson RVAF 5. Cooker HPCR tanks, level control, and the three-way valve</a></li>
      <li><a href="#s11">Tyson RVAF 6. LP condensate, the LPCR tank, and the back-pressure PRV</a></li>
      <li><a href="#s12">Tyson RVAF 7. LPCR level controller, outlet valve, and the two pumps</a></li>
      <li><a href="#s13">Tyson RVAF 8. Walkdown: what to check on rounds</a></li>
      <li><a href="#cust-feedmill">Tyson Feed Mill (placeholder)</a></li>
      <li><a href="#cust-hills">Hills (placeholder)</a></li>
      <li><a href="#cust-eagle">US Smokeless Eagle (placeholder)</a></li>
      <li><a href="#quiz">Flip-Card Quiz</a></li>
      <li><a href="#action">Action Item: Supervised walkdown: trace the loop and fill the checklist</a></li>
      <li><a href="#next">Next up: more field notes from Zach</a></li>
    </ol>
  </details>
</nav>

<aside class="progress-panel" aria-label="Your progress">
  <div class="pp">
    <div class="pp-head"><h2>📈 Your progress</h2><span class="offline-chip" id="offlineChip" hidden>✓ Works offline</span></div>
    <div id="segBar" aria-hidden="true"></div>
    <div class="pp-stats">
      <span class="stat" id="statSections"><b>0/13</b> sections complete</span>
      <span class="stat" id="statItems">Overall: <b>0/15</b></span>
      <span class="stat" id="statScore">Quiz: <b>0/8</b></span>
      <span class="stat" id="statBest">Best score: <b>0/8</b></span>
      <span class="stat" id="statStreak">🏭 Streak: <b>0</b> (best 0)</span>
    </div>
    <div class="row">
      <button type="button" id="resumeBtn" hidden>▶ Resume where you left off</button>
      <button type="button" class="secondary danger" id="resetProgress">↺ Reset my progress</button>
    </div>
    <p class="saved" id="storageNote">Your progress is saved on this device automatically.</p>
  </div>
</aside>

<main>
<section id="hook" class="hook">
  <h2>🏭 Follow the pipe back</h2>
  <p class="big">It's mid-shift at Tyson RVAF. Zach doesn't start Ian at the boiler front. He walks him out to one of the three Tyson cookers, points at a condensate line, and says, "Don't guess where that goes. Trace it."</p><p class="big">They follow the pipe from the cooker's own <strong>high pressure condensate return (HPCR)</strong> tank, past a three-way valve, down the corridor, and into the boiler room. The line lands at the boiler-room HPCR tank, sitting in the path between the <strong>deaerator</strong> and the four boilers. Next to it is the <strong>low pressure condensate return (LPCR)</strong> tank, quietly holding about 40 psi while a vent line heads for the roof.</p><p class="big">"If you can walk this loop," Zach says, "you can troubleshoot this plant." This module is that walk, on paper, before you take it with Zach in person. The layout here is the real Tyson RVAF system. It's a teaching walk-through, not a substitute for the site's drawings or for standing next to Zach on the floor.</p>
  <div class="widget" id="w-hook" data-gen="1"></div>
</section>

<section id="partA" class="part-head">
  <h2>📘 Part A: Shared Basics</h2>
  <p>These ideas show up at more than one West Mechanical site. Learn them here, in general terms, then see how they are piped and controlled at each customer in Part B. Numbers and equipment names that belong to one plant stay in that plant's section. Don't assume Tyson RVAF's layout, set points, or valve lineup are the same at Tyson Feed Mill, Hills, or US Smokeless Eagle.</p>
  <div class="widget" id="w-terms" data-gen="1"></div>
</section>

<section id="s1">
  <h2>A1. The fill path: softeners → deaerator → HPCR → boilers</h2>
  <p class="lede">Clean it, heat it, then send it to the boilers</p>
  <p>A common fill and boiler-water path is:</p>
  <h3>water softeners → deaerator tank → HPCR (high pressure condensate return) tank → the boilers</h3>
  <p>Don't skip a stop in your head, because each one does a job the next stop can't do as well. The exact tank names, and whether the middle stop is called an HPCR, a feed tank, or something else, are site details. The <em>reasons</em> for the stops stay the same.</p>
  <p><strong>1. Water softeners.</strong> Most city and well water carries dissolved <strong>calcium</strong> and <strong>magnesium</strong>, called <strong>hardness</strong>. When water boils off as steam, those minerals stay behind and bake onto the tubes as <strong>scale</strong>. Scale wastes fuel and can overheat the tube metal. A softener uses <strong>ion exchange</strong>: resin beads take the hardness and give off sodium, which doesn't form scale. (Module 6 covers the regeneration cycle, salt bridging, and the "zero soft" hardness test in more detail.) On rounds, you're looking at whether the softener is actually making soft water, not just whether the tanks look full of salt.</p>
  <p><strong>2. Deaerator tank.</strong> Even soft water carries dissolved <strong>oxygen</strong> and <strong>carbon dioxide</strong>. Oxygen pits steel. Carbon dioxide can form <strong>carbonic acid</strong> in condensate lines and thin them from the inside. A <strong>deaerator (DA)</strong> heats the water with steam, close to boiling, and sprays it or spreads it over trays so those gases come out a vent. Hot water holds much less dissolved gas than cold water, which is why the DA has to be hot. From Module 6, a common teaching example is about <strong>6 psig</strong>, where saturated steam is about <strong>230°F</strong>. That is the general saturation idea, not a claimed set point for any one plant in this module. Read the DA gauge and thermometer on site.</p>
  <p><strong>3. HPCR tank (or the site's feed tank), then the boilers.</strong> After the deaerator, the water typically goes to a tank that can also take returned condensate, then on to the boilers. Mixing hot returned condensate with deaerated feedwater saves fuel, water, salt, and treatment chemicals. Cold makeup should be the exception, not the everyday supply. Putting returning condensate into the same tank that feeds the boilers is the point: that water is already hot, already softened, and already treated. Every gallon you send back is a gallon you don't have to heat from cold city water.</p>
  <div class="widget" id="w-s1" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s1" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s2">
  <h2>A2. What HPCR and LPCR are</h2>
  <p class="lede">Two ways for condensate to come home</p>
  <p>When steam gives up its heat in a process load, it turns back into water: <strong>condensate</strong>. That condensate has to come home, or the boilers will need a constant stream of cold makeup.</p>
  <p><strong>High pressure condensate return (HPCR)</strong> is the path, and usually the tank, that collect condensate still at higher pressure and send it back toward the boiler-feed side.</p>
  <p><strong>Low pressure condensate return (LPCR)</strong> is the path, and usually the tank, that collect lower-pressure condensate.</p>
  <p>Why two return systems? High pressure and low pressure condensate are not at the same pressure, so they aren't dumped into one tank without a plan. The HPCR path handles the higher-pressure return. The LPCR path gives the lower-pressure condensate a place to collect without fighting that higher-pressure system. Not every site splits returns this way, and what exact equipment produces the LP stream vs. the HP stream is a walkdown question for each plant.</p>
  <p>Think of a steam plant as one loop with two jobs: get clean, deaerated water into the boilers, and get steam and condensate back from the process loads. In your head, read that loop in three colors: <strong>fill water</strong> coming in through the softeners and deaerator, <strong>steam</strong> heading out to the loads, and <strong>condensate</strong> coming home through an HPCR path, an LPCR path, or both.</p>
  <div class="widget" id="w-s2" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s2" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s3">
  <h2>A3. How a Fisher pneumatic level controller and actuated valve work</h2>
  <p class="lede">The controller watches the level; the valve is the muscle</p>
  <p>A <strong>level controller</strong> watches the water level in a boiler or a tank and tells a valve to open or close so water is put in, or taken out, at the right time. On the plants in this module, many of those loops are <strong>Fisher</strong> level controllers with <strong>Fisher actuated valves</strong>.</p>
  <p>A common way this is done is <strong>pneumatic</strong> control. <strong>Pneumatic</strong> means it works on instrument air, not on an electrical signal. As a general picture: the controller senses level (often with a displacer or float in a chamber beside the vessel) and sends a changing air pressure to a valve <strong>actuator</strong>, which is the air-powered motor on top of the valve. More air, or less air, strokes the valve open or closed.</p>
  <p>You don't need to know a model number to understand the idea:</p>
  <ul><li><strong>On a boiler or a feed tank:</strong> level goes down, the feed valve opens; level comes back, the valve closes. The water line should stay in a steady band on the gauge glass, not bounce from empty to full.</li><li><strong>On a condensate return tank:</strong> level rises to the point where condensate should leave, the outlet valve opens; level falls back, the valve closes. The tank stays in a workable band instead of flooding or running dry.</li></ul>
  <p>You can think of it as a conversation in air: the controller talks, the valve listens. Pressure control and level control are different jobs, even when they sit on the same tank. A pressure valve holds pressure. A level loop moves liquid in or out when the level calls for it.</p>
  <p><strong>Feed pressure still has to beat boiler pressure.</strong> Water only flows from higher pressure to lower pressure. If a boiler is sitting on about 115 psi of steam — a typical West Mechanical set point — the water being fed to it has to arrive a bit above that, or the valve can be open and still pass no water. Module 6 covered this as a field check: compare the feed pressure to the steam gauge.</p>
  <div class="widget" id="w-s3" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s3" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s4">
  <h2>A4. Back-pressure valve vs. reducing valve</h2>
  <p class="lede">Same family of names, two different jobs</p>
  <p><strong>PRV</strong> can mean more than one thing in a steam plant, and the two jobs are easy to mix up, so slow down on this one.</p>
  <ul><li>A <strong>pressure reducing valve</strong> controls the pressure <em>downstream</em>. It drops a higher supply pressure to a lower pressure the equipment can use. You met that kind of PRV in Module 6, often in a station with a strainer, gauges, a downstream relief valve, and a bypass.</li><li>A <strong>back-pressure valve</strong> (also called a back-pressure PRV, or a <strong>pressure regulating / back-pressure valve</strong>) controls the pressure <em>upstream</em>. It holds pressure in the tank and piping behind it. If pressure tries to climb above the set point, the valve opens and relieves. If pressure is at or below the set point, it stays closed or only cracks as needed.</li></ul>
  <p><strong>Why hold pressure at all?</strong> This is the general idea, not a claim about a hidden set point at any one site. If you let hot condensate fall all the way down to atmospheric pressure, more of it can <strong>flash</strong> into steam. Flashing wastes heat, can slam pipes with <strong>water hammer</strong>, and can make a pump inlet hard to handle. Holding a condensate tank at a controlled pressure keeps a steady pressure on that tank, reduces how hard the condensate flashes, and gives the return system a controlled place to be. Where the valve vents (for example, to the roof) and what set point it holds are site details.</p>
  <div class="widget" id="w-s4" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s4" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="s5">
  <h2>A5. Running pump and standby pump</h2>
  <p class="lede">Keep the water moving, and have a spare ready</p>
  <p>Condensate and boiler feed keep needing to move whether you are ready or not. A common, reliable setup is <strong>two pumps</strong>, with <strong>one pump always running</strong> and the second sitting as a <strong>standby</strong>.</p>
  <p><strong>Why one pump always running, and why a second pump at all?</strong> If the only pump died, a condensate tank would fill, and condensate would have nowhere useful to go — or a boiler could be left without feed. A second pump is there so the system can keep moving water if the running pump is down or taken out for service. Keeping one pump running means the path is already alive; you are not waiting for a dead system to start up when a tank gets high or a water line gets low.</p>
  <p>On rounds, a simple, useful look is: Which pump is running? Is the other one ready? Is the water actually headed where the valve lineup says it should go? How lead and lag are chosen on a given pair, and how a discharge is selected (for example, recirculate vs. send onward), are site details to walk with Zach. Don't assume an automatic changeover until he shows you one.</p>
  <div class="widget" id="w-s5" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s5" aria-pressed="false">Mark section complete</button></div>
</section>

<section id="partB" class="part-head">
  <h2>🏭 Part B: Customer Field Notes</h2>
  <p>Each customer section uses the same idea: what is on the site, how water and steam move, how it is controlled, and what to look at on rounds. <strong>Tyson RVAF</strong> is filled in from Zach's confirmed field notes and is final. <strong>Tyson Feed Mill</strong>, <strong>Hills</strong>, and <strong>US Smokeless Eagle</strong> use the same skeleton, with placeholder boxes for Zach to expand. Invent nothing for those three sites.</p>
  <div class="ctabs" role="tablist" aria-label="Customer plants"><button type="button" role="tab" id="tab-rvaf" data-tab="rvaf" aria-controls="cust-rvaf">Tyson RVAF</button><button type="button" role="tab" id="tab-feedmill" data-tab="feedmill" aria-controls="cust-feedmill">Tyson Feed Mill <small>notes coming</small></button><button type="button" role="tab" id="tab-hills" data-tab="hills" aria-controls="cust-hills">Hills <small>notes coming</small></button><button type="button" role="tab" id="tab-eagle" data-tab="eagle" aria-controls="cust-eagle">US Smokeless Eagle <small>notes coming</small></button></div>
<div class="cpanel" id="cust-rvaf" role="tabpanel" aria-labelledby="tab-rvaf">
<p class="cust-intro">This is the real Tyson RVAF boiler plant steam and condensate system, as described by Zach. Use Part A for the "why." Use this section for the "what is actually here."</p>
<section id="s6" class="cust-sec">
  <h2>1. Plant overview map</h2>
  <p class="lede">The whole loop, start to finish</p>
  <p>At Tyson RVAF, think of the plant as one loop with two jobs: get clean, deaerated water into the four boilers, and get steam and condensate back from the process loads.</p>
  <p><strong>The fill and boiler-water path</strong> is:</p>
  <h3>water softeners → deaerator tank → boiler-room HPCR tank → the four boilers</h3>
  <p><strong>The steam loads</strong> are the <strong>hydrolyzer</strong> and <strong>three Tyson cookers</strong>. Typical boiler steam set points at West Mechanical sites are around <strong>115 psi</strong>, so this is high pressure steam (anything above 15 psi; you covered that line in Module 6). Always read the gauge on the boiler in front of you. Don't assume 115 psi without checking.</p>
  <p><strong>Condensate comes home two ways:</strong></p>
  <ul><li><strong>High pressure condensate</strong> from each cooker is collected in that cooker's own HPCR tank, then can be sent back to the <strong>boiler-room HPCR</strong>.</li><li><strong>Low pressure (LP)</strong> condensate from the cookers returns to the <strong>boiler-room LPCR</strong> tank. From there, pumps can send it on to the HPCR.</li></ul>
  <figure class="flowfig"><div class="widget" id="w-flow" data-gen="1"></div><figcaption>Tyson RVAF plant flow (from Zach's diagram). Tap any block.</figcaption></figure><pre class="mermaid-src" id="mermaidSrc" hidden>flowchart TB
  Fill[Fill / makeup water] --&gt; Softeners[Water softeners]
  Softeners --&gt; DA[Deaerator tank]
  DA --&gt; BRHPCR[Boiler-room HPCR tank]
  BRHPCR --&gt; Boilers[Four boilers]
  Boilers --&gt; Steam[Steam to process loads]
  Steam --&gt; Hydro[Hydrolyzer]
  Steam --&gt; C1[Tyson cooker 1]
  Steam --&gt; C2[Tyson cooker 2]
  Steam --&gt; C3[Tyson cooker 3]

  C1 --&gt; C1HP[Cooker 1 HPCR tank]
  C2 --&gt; C2HP[Cooker 2 HPCR tank]
  C3 --&gt; C3HP[Cooker 3 HPCR tank]
  C1HP --&gt;|&quot;Three-way: recirculate or send&quot;| BRHPCR
  C2HP --&gt;|&quot;Three-way: recirculate or send&quot;| BRHPCR
  C3HP --&gt;|&quot;Three-way: recirculate or send&quot;| BRHPCR

  C1 --&gt; LPCR[Boiler-room LPCR tank]
  C2 --&gt; LPCR
  C3 --&gt; LPCR
  LPCR --&gt;|&quot;Back-pressure PRV, near 40 psi&quot;| Roof[Vent to roof]
  LPCR --&gt;|&quot;Fisher outlet valve and two pumps&quot;| BRHPCR</pre>
  <p>Read the diagram in three colors in your head: <strong>fill water</strong> coming in through the softeners and deaerator, <strong>steam</strong> heading out to the hydrolyzer and cookers, and <strong>condensate</strong> coming home through the cooker HPCR tanks or the LPCR.</p>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>How water is moved from the deaerator to the boiler-room HPCR, and from the HPCR into the four boilers (pump arrangement, discharge path, and any feed-pump interlocks).</li><li>Where the hydrolyzer's condensate returns (it is a steam load, but its return path was not described).</li><li>The usual walking order you use when you show someone this plant for the first time.</li></ul></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s6" aria-pressed="false">Mark section complete</button></div>
</section>
<section id="s7" class="cust-sec">
  <h2>2. Softeners to deaerator to boiler-room HPCR to boilers</h2>
  <p class="lede">The fill path on this site</p>
  <p>Makeup and boiler water at Tyson RVAF follow a fixed order. The reasons for each stop are in Part A. The order here is:</p>
  <p><strong>1. Water softeners.</strong> On rounds, you're looking at whether the softener is actually making soft water, not just whether the tanks look full of salt.</p>
  <p><strong>2. Deaerator tank.</strong> Read the DA gauge and thermometer on site. Don't assume a textbook number (including the 6 psig / about 230°F teaching example from Part A and Module 6) is this plant's set point.</p>
  <p><strong>3. Boiler-room HPCR tank.</strong> After the deaerator, the water goes to the boiler-room <strong>HPCR</strong> tank. This is also where high pressure condensate, coming home from the cookers, can rejoin the boiler-feed path.</p>
  <p><strong>4. The four boilers.</strong> From the boiler-room HPCR, water is fed to the four boilers. The next subsection covers how each boiler's level is held.</p>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>How many softener tanks are on this plant, the regeneration style (meter or timer), and where Ian should take a hardness test.</li><li>The normal deaerator pressure and temperature at Tyson RVAF, and what a healthy vent plume looks like here.</li><li>Chemical treatment and oxygen-scavenger feed points on this system, if you want them in this module later.</li><li>The transfer or feed path from the deaerator into the boiler-room HPCR (pumps, gravity, level control, or a combination).</li></ul></div>
  <div class="widget" id="w-s7" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s7" aria-pressed="false">Mark section complete</button></div>
</section>
<section id="s8" class="cust-sec">
  <h2>3. The four boilers and Fisher fill level control</h2>
  <p class="lede">Four boilers, each holding its own water line</p>
  <p>Tyson RVAF has <strong>four boilers</strong>. They make the steam that feeds the hydrolyzer and the three Tyson cookers. On a normal run at West Mechanical sites, typical boiler steam set points are around <strong>115 psi</strong>. That's well above the 15 psi low/high pressure line, so treat every steam gauge, feed valve, and sight glass here as high pressure equipment. The operating control holds the set pressure. The high limit and the safety relief valve sit above it, matched to the boiler's rated pressure on the nameplate. Always read the actual settings on the boiler in front of you.</p>
  <p><strong>Fill / feed level control:</strong> Each of the four boilers has a <strong>Fisher level controller</strong> with a <strong>Fisher actuated valve</strong>. The general picture of how that loop works is in Part A. On this site, that loop is what puts water back into each boiler as fast as it leaves as steam.</p>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Boiler make, size, and which ones usually run vs. sit as backup at Tyson RVAF.</li><li>Whether these four Fisher boiler level controllers are pneumatic, and any set points or gauge-glass "normal" band you want Ian to memorize.</li><li>How feedwater is pumped from the boiler-room HPCR to the four actuated fill valves (pump count, lead/lag, and the discharge pressure you like to see above header pressure).</li><li>The actual high-limit and relief-valve settings on these boilers (do not guess; read the nameplates and the site's documentation).</li></ul></div>
  <div class="widget" id="w-s8" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s8" aria-pressed="false">Mark section complete</button></div>
</section>
<section id="s9" class="cust-sec">
  <h2>4. Steam loads: the hydrolyzer and three Tyson cookers</h2>
  <p class="lede">Where the steam actually goes to work</p>
  <p>The boilers don't exist to sit and hold pressure. They exist to feed process loads. At Tyson RVAF those loads are:</p>
  <ul><li>the <strong>hydrolyzer</strong></li><li><strong>three Tyson cookers</strong></li></ul>
  <p>Steam leaves the boilers, travels the steam piping, and gives up its heat in those machines. When steam gives up its heat, it turns back into water: <strong>condensate</strong>. That condensate has to come home, or the boilers will need a constant stream of cold makeup.</p>
  <p>The next three subsections are almost entirely about the <strong>cookers'</strong> condensate paths, because that's the part of the system Zach has described in detail: each cooker has its own HPCR tank, and the cookers' low pressure condensate comes back to the boiler-room LPCR.</p>
  <p>The hydrolyzer is a steam load on the same plant. Its job, steam pressure, and condensate return path are not described yet, so don't invent a piping story for it. On a walkdown, ask Zach to point at it, name what it does in this plant, and show you where its condensate goes.</p>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>What the hydrolyzer does at Tyson RVAF, where it sits relative to the cookers, and the steam pressure it uses.</li><li>Where hydrolyzer condensate returns (HPCR, LPCR, a separate tank, or directly to the deaerator).</li><li>The steam pressure at each cooker, and any pressure-reducing station (PRV station) between the ~115 psi boiler steam and the cookers.</li><li>Anything Ian should know about cooker operation that affects the condensate system (for example, what a cooker cycle looks like when condensate load spikes).</li></ul></div>
  <div class="widget" id="w-s9" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s9" aria-pressed="false">Mark section complete</button></div>
</section>
<section id="s10" class="cust-sec">
  <h2>5. Cooker HPCR tanks, level control, and the three-way valve</h2>
  <p class="lede">Each cooker keeps its own high pressure condensate, then decides where it goes</p>
  <p>Each of the three Tyson cookers has <strong>its own HPCR tank</strong>. That tank is the first home for high pressure condensate leaving that cooker. It is not just a bucket. It has controls, and it has a choice about where the water goes next.</p>
  <p><strong>Level control at the cooker:</strong> Each cooker HPCR tank has a <strong>Fisher level controller</strong> and a <strong>Fisher actuated valve</strong>. The controller watches the tank level. The actuated valve is the muscle. As the tank fills, the controller opens the valve so condensate can leave; as the level drops, it closes so the tank doesn't run empty. The leaving line is <strong>piped back toward the boiler-room HPCR</strong>.</p>
  <p><strong>The three-way valve:</strong> At each cooker, a <strong>three-way valve</strong> sits in that path and has two positions:</p>
  <ul><li><strong>Recirculate:</strong> condensate is sent back to <em>that cooker's</em> HPCR tank.</li><li><strong>Send to the boiler room:</strong> the path opens to the <strong>boiler-room circuit</strong>, so condensate goes back to the <strong>boiler-room HPCR</strong>.</li></ul>
  <p>Same water, two possible destinations. Recirculate keeps it looping at the cooker. Send returns it to the boiler-room tank that feeds the boilers. On a walkdown, one of the most useful things you can do is stand at each cooker, find that three-way valve, and ask Zach, "Which way is this one set right now, and why?"</p>
  <p>Don't stroke the valve to "see what happens." Look, name the two positions, and only change it if Zach is directing you.</p>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>How each three-way valve is controlled (manual handle, automatic, or a combination), and when you want recirculate vs. send to the boiler room.</li><li>Whether a pump sits on each cooker HPCR outlet, or whether tank pressure pushes condensate through the actuated valve toward the boiler room.</li><li>What a normal level looks like in a cooker HPCR tank, and what a high or low level usually means on this plant.</li><li>Any identifications or tag numbers on the three cooker HPCR tanks that would help Ian match them on the floor.</li></ul></div>
  <div class="widget" id="w-s10" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s10" aria-pressed="false">Mark section complete</button></div>
</section>
<section id="s11" class="cust-sec">
  <h2>6. LP condensate, the LPCR tank, and the back-pressure PRV</h2>
  <p class="lede">Low pressure condensate comes home to its own tank, held near 40 psi</p>
  <p>Not all cooker condensate is high pressure condensate. <strong>Low pressure (LP)</strong> condensate from the cookers returns to a different tank in the boiler room: the <strong>LPCR (low pressure condensate return)</strong> tank. The general reason for keeping HP and LP returns apart, and the difference between a back-pressure valve and a reducing valve, is in Part A.</p>
  <p><strong>Holding the tank near 40 psi:</strong> The LPCR is held near <strong>40 psi</strong> by a <strong>back-pressure PRV</strong>. On this plant, that back-pressure PRV <strong>vents to the roof</strong> to hold the LPCR near 40 psi. The steam or flash vapor it relieves is leaving the building, not going into another tank. Stay clear of vent outlets, and don't treat a quiet vent line as cold or safe. The exact reason 40 psi was chosen for this plant is something to confirm with Zach on site.</p>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>What at each cooker produces LP condensate vs. high pressure condensate (which exchangers, jackets, or traps feed which tank).</li><li>Why this plant holds the LPCR near 40 psi, and what you look at to confirm the back-pressure PRV is doing its job.</li><li>Where the roof vent terminates, and any round-check that is done from the ground vs. anything that is not Ian's job.</li><li>Normal LPCR temperature and level, and what a pressure well under or well over 40 psi usually means here.</li></ul></div>
  <div class="widget" id="w-s11" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s11" aria-pressed="false">Mark section complete</button></div>
</section>
<section id="s12" class="cust-sec">
  <h2>7. LPCR level controller, outlet valve, and the two pumps</h2>
  <p class="lede">Hold the level, then move the water</p>
  <p>Pressure control and level control are different jobs on the same tank. The back-pressure PRV in subsection 6 holds the LPCR near 40 psi. A separate set of hardware moves liquid condensate out of the tank when the level calls for it.</p>
  <p><strong>The level loop:</strong> A <strong>Fisher pneumatic level controller</strong> watches the LPCR level. As the tank fills, the controller opens a <strong>Fisher actuated outlet valve</strong>; as the level drops, it closes. The general picture of that pneumatic loop is in Part A.</p>
  <p><strong>The two pumps:</strong> The actuated outlet valve feeds <strong>two pumps</strong>. <strong>One pump is always running.</strong> The two pumps either <strong>recirculate</strong> or <strong>send condensate to the HPCR</strong> (the boiler-room high pressure condensate return tank). The general reason for a running pump plus a standby is in Part A. How lead and lag are chosen on this exact pair, and how "recirculate" vs. "send to the HPCR" is selected, are site details to walk with Zach.</p>
  <p>On rounds, a simple, useful look is: Which pump is running? Is the other one ready? Is the outlet valve answering the level controller? Is condensate actually headed where the valve lineup says it should go (recirculating, or on its way to the HPCR)?</p>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>How lead/lag or changeover works on the two LPCR pumps, and how you can tell which one is the running pump from the floor.</li><li>How "recirculate" vs. "send to the HPCR" is selected (valve, control switch, or automatic), and when you want each mode.</li><li>Pump identifiers, and any discharge pressure or amperage you like to see when a pump is healthy.</li><li>The normal air-supply pressure to the Fisher pneumatic level controller, and what a failed air supply does to the outlet valve (fails open, fails closed, or fails in last position).</li></ul></div>
  <div class="widget" id="w-s12" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s12" aria-pressed="false">Mark section complete</button></div>
</section>
<section id="s13" class="cust-sec">
  <h2>8. Walkdown: what to check on rounds</h2>
  <p class="lede">Walk the loop the same way every time</p>
  <p>A good round is not a random wander. It's the same path, in the same order, so your eyes notice when something has changed. Use this as a starting checklist at Tyson RVAF, then adjust it to whatever written log Zach uses on site. Look and listen first. Don't turn knobs to "test" them.</p>
  <p><strong>In the boiler room, start with the water coming in:</strong></p>
  <ul><li>Softeners: Do they look in service? Is there salt in the brine tank, or could it be bridged? If Zach has you test hardness, record it.</li><li>Deaerator: Look at the pressure and temperature gauges. Look for a light vent plume if the vent is visible. Don't assume a textbook number; write what you see.</li><li>Boiler-room HPCR tank: Note the level. Look at the incoming lines from the cookers and from the LPCR pumps.</li></ul>
  <p><strong>Then the four boilers:</strong></p>
  <ul><li>Water level in each gauge glass.</li><li>Steam pressure on each boiler that is on line. Around <strong>115 psi</strong> is a typical West Mechanical set point, but write the number on the gauge, not the number in this module.</li><li>Each boiler's Fisher level controller and actuated fill valve: does the valve position make sense for the level you see?</li><li>Any alarm, lockout, or unusual noise. If something looks wrong, get Zach. Don't reset or bypass it.</li></ul>
  <p><strong>On the process side, the three cookers:</strong></p>
  <ul><li>Find each cooker's HPCR tank and glance at the level.</li><li>Find the Fisher level controller and actuated valve on that tank.</li><li>Find the three-way valve and note its position: <strong>recirculate</strong> to that cooker's HPCR, or <strong>send</strong> to the boiler-room HPCR.</li><li>Remember the hydrolyzer is a steam load too. Point it out with Zach and note anything he wants on the log until its return path is added to this module.</li></ul>
  <p><strong>Back at the LPCR:</strong></p>
  <ul><li>Tank pressure: is it near <strong>40 psi</strong>?</li><li>Back-pressure PRV path toward the roof: any unusual blowing, hammering, or a vent that has changed since the last round?</li><li>LPCR level, and whether the Fisher pneumatic controller and actuated outlet valve match that level.</li><li>The two pumps: which one is running? Is the other one available? Is the discharge set to recirculate or send to the HPCR?</li></ul>
  <p><strong>Everywhere:</strong></p>
  <ul><li>Leaks, hissing, dripping glands, and wet insulation. Steam leaks are a burn hazard and a waste of the heat you already paid for.</li><li>Stay clear of relief outlets, blowdown lines, and the roof vent path.</li><li>Write down what you saw. A log is how a later problem becomes visible as a trend instead of a surprise.</li></ul>
  <div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>The actual Tyson RVAF round sheet or log, in the order you want Ian to fill it out.</li><li>The "normal" numbers you expect on a quiet day (DA pressure/temp, HPCR level, LPCR level, pump discharge, and so on).</li><li>Your first three looks when a cooker is "not returning right" or a boiler level is bouncing.</li></ul></div>
  <div class="widget" id="w-s13" data-gen="1"></div>
  <div class="complete-row"><button type="button" class="secondary mark-done" data-sec="s13" aria-pressed="false">Mark section complete</button></div>
</section>
</div>
<div class="cpanel placeholder" id="cust-feedmill" role="tabpanel" aria-labelledby="tab-feedmill">
<h2>Tyson Feed Mill</h2>
<div class="placeholder-banner"><p>This section is a skeleton for the Tyson Feed Mill boiler plant. Nothing below is claimed as equipment, a set point, or a path on this site. Wait for Zach's notes.</p></div>
<details class="ph-sub"><summary>Overview</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Where this plant is, what it makes, and what the boiler plant serves.</li><li>A one-sentence picture of the steam and condensate loop.</li><li>Anything Ian should know before walking in (site rules, escorts, where to meet).</li></ul></div></details>
<details class="ph-sub"><summary>Equipment</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Boilers (how many, make/size, typical steam set points).</li><li>Softeners, deaerator, feed tanks, HPCR, LPCR, or other tanks on site.</li><li>Steam loads (process equipment names).</li><li>Pumps, PRVs, and major valves.</li></ul></div></details>
<details class="ph-sub"><summary>Water/steam path</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Fill / makeup path (for example, softeners → deaerator → HPCR or feed tank → boilers — confirm the actual order here).</li><li>Steam path from the boilers to each load.</li><li>How condensate returns (HPCR, LPCR, or another arrangement).</li></ul></div></details>
<details class="ph-sub"><summary>Controls</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Level control on the boilers and condensate tanks (Fisher or other, pneumatic or not, actuated valves).</li><li>Pressure controls, back-pressure or reducing PRVs, and set points.</li><li>Pump control (what's always running, what's standby, recirc vs. send).</li></ul></div></details>
<details class="ph-sub"><summary>What to check on rounds</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>The walking order and the site log or round sheet.</li><li>Normal readings you expect on a quiet day.</li><li>First looks when something is "not returning right" or a level is bouncing.</li></ul></div></details>
<details class="ph-sub"><summary>Interactive element idea</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Once the path is filled in, an interactive for this site (tap-through flow diagram, valve toggle, or walkdown checklist) can be built to match the Tyson RVAF training tools.</li><li>Any photos, tag numbers, or sketches to use in that interactive.</li></ul></div></details>
</div>
<div class="cpanel placeholder" id="cust-hills" role="tabpanel" aria-labelledby="tab-hills">
<h2>Hills</h2>
<div class="placeholder-banner"><p>This section is a skeleton for the Hills boiler plant. Nothing below is claimed as equipment, a set point, or a path on this site. Wait for Zach's notes.</p></div>
<details class="ph-sub"><summary>Overview</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Where this plant is, what it makes, and what the boiler plant serves.</li><li>A one-sentence picture of the steam and condensate loop.</li><li>Anything Ian should know before walking in (site rules, escorts, where to meet).</li></ul></div></details>
<details class="ph-sub"><summary>Equipment</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Boilers (how many, make/size, typical steam set points).</li><li>Softeners, deaerator, feed tanks, HPCR, LPCR, or other tanks on site.</li><li>Steam loads (process equipment names).</li><li>Pumps, PRVs, and major valves.</li></ul></div></details>
<details class="ph-sub"><summary>Water/steam path</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Fill / makeup path (for example, softeners → deaerator → HPCR or feed tank → boilers — confirm the actual order here).</li><li>Steam path from the boilers to each load.</li><li>How condensate returns (HPCR, LPCR, or another arrangement).</li></ul></div></details>
<details class="ph-sub"><summary>Controls</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Level control on the boilers and condensate tanks (Fisher or other, pneumatic or not, actuated valves).</li><li>Pressure controls, back-pressure or reducing PRVs, and set points.</li><li>Pump control (what's always running, what's standby, recirc vs. send).</li></ul></div></details>
<details class="ph-sub"><summary>What to check on rounds</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>The walking order and the site log or round sheet.</li><li>Normal readings you expect on a quiet day.</li><li>First looks when something is "not returning right" or a level is bouncing.</li></ul></div></details>
<details class="ph-sub"><summary>Interactive element idea</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Once the path is filled in, an interactive for this site (tap-through flow diagram, valve toggle, or walkdown checklist) can be built to match the Tyson RVAF training tools.</li><li>Any photos, tag numbers, or sketches to use in that interactive.</li></ul></div></details>
</div>
<div class="cpanel placeholder" id="cust-eagle" role="tabpanel" aria-labelledby="tab-eagle">
<h2>US Smokeless Eagle</h2>
<div class="placeholder-banner"><p>This section is a skeleton for the US Smokeless Eagle boiler plant. Nothing below is claimed as equipment, a set point, or a path on this site. Wait for Zach's notes.</p></div>
<details class="ph-sub"><summary>Overview</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Where this plant is, what it makes, and what the boiler plant serves.</li><li>A one-sentence picture of the steam and condensate loop.</li><li>Anything Ian should know before walking in (site rules, escorts, where to meet).</li></ul></div></details>
<details class="ph-sub"><summary>Equipment</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Boilers (how many, make/size, typical steam set points).</li><li>Softeners, deaerator, feed tanks, HPCR, LPCR, or other tanks on site.</li><li>Steam loads (process equipment names).</li><li>Pumps, PRVs, and major valves.</li></ul></div></details>
<details class="ph-sub"><summary>Water/steam path</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Fill / makeup path (for example, softeners → deaerator → HPCR or feed tank → boilers — confirm the actual order here).</li><li>Steam path from the boilers to each load.</li><li>How condensate returns (HPCR, LPCR, or another arrangement).</li></ul></div></details>
<details class="ph-sub"><summary>Controls</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Level control on the boilers and condensate tanks (Fisher or other, pneumatic or not, actuated valves).</li><li>Pressure controls, back-pressure or reducing PRVs, and set points.</li><li>Pump control (what's always running, what's standby, recirc vs. send).</li></ul></div></details>
<details class="ph-sub"><summary>What to check on rounds</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>The walking order and the site log or round sheet.</li><li>Normal readings you expect on a quiet day.</li><li>First looks when something is "not returning right" or a level is bouncing.</li></ul></div></details>
<details class="ph-sub"><summary>Interactive element idea</summary><div class="callout zach-notes"><span class="label">✏️ Zach's notes (to expand)</span><ul><li>Once the path is filled in, an interactive for this site (tap-through flow diagram, valve toggle, or walkdown checklist) can be built to match the Tyson RVAF training tools.</li><li>Any photos, tag numbers, or sketches to use in that interactive.</li></ul></div></details>
</div>
</section>

<section id="quiz">
  <div class="quiz-top">
    <h2>🃏 Flip-Card Quiz</h2>
    <span class="counter" id="flipCount" aria-live="polite">Cards flipped: 0/8</span>
  </div>
  <p class="lede">Eight cards. Tap to flip. Keep your streak alive.</p>
  <p class="streak-big" id="streakBig" aria-live="polite"></p>
  <div class="qbar" aria-hidden="true"><div id="qbarFill"></div></div>
  <p class="scoreline" id="scoreLine" aria-live="polite"></p>
  <p>Answer each one out loud, then tap the card to flip it. Tap <strong>Got it</strong> or <strong>Missed it</strong>. The 🏭 streak goes up on each "Got it" and resets on a miss. Eight correct fills the quiz segment of your progress bar. These same cards are in <a href="study.html" style="color:var(--accent)">Flip Card Study</a>.</p>
  <div class="cards" id="cards"></div>
  <div class="row"><button type="button" class="secondary" id="resetCards">↺ Reset all cards</button></div>
</section>

<section id="action">
  <h2>🛠️ Action Item: Supervised walkdown: trace the loop and fill the checklist</h2>
  <p>With Zach beside you at Tyson RVAF:</p>
  <ol><li>Start at the softeners and walk the fill path out loud: softeners → deaerator → boiler-room HPCR → the four boilers. Point at each stop before you move to the next.</li><li>At the four boilers, read each water level and steam pressure (expect a typical set point around 115 psi, but write the gauge). Point out each Fisher level controller and actuated fill valve.</li><li>Walk out to the three Tyson cookers. At each cooker, point out the HPCR tank, the Fisher level controller and actuated valve, and the three-way valve. Mark whether that valve is set to recirculate or send to the boiler room.</li><li>Have Zach point out the hydrolyzer and, if he wants it on this walk, its steam supply and condensate return.</li><li>Return to the boiler-room LPCR. Read the tank pressure (near 40 psi), find the back-pressure PRV path that vents to the roof, find the Fisher pneumatic level controller and actuated outlet valve, and note which of the two pumps is running and whether the discharge is recirculating or sending to the HPCR.</li><li>Fill in the blank walkdown checklist from Tyson RVAF subsection 8 as you go. No blank lines if you passed that stop. Ask Zach to look it over.</li></ol>
  <p>Tyson Feed Mill, Hills, and US Smokeless Eagle will each get their own supervised walkdown and checklist once Zach's notes for those sites are filled in. Don't walk a made-up path at those plants.</p>
  <div class="widget" id="w-action" data-gen="1"></div>
  <label class="check-row"><input type="checkbox" id="actionDone"> Mark complete: I finished this action item with Zach.</label>
</section>

<section id="next" class="teaser">
  <h2>Next up: more field notes from Zach</h2>
  
  
  <p>Nice work, Ian. You can now trace the Tyson RVAF loop from softener to boiler, out to the hydrolyzer and the three cookers, and back again through the cooker HPCR tanks and the LPCR. The next module will bring more field notes from Zach, including filling in Tyson Feed Mill, Hills, and US Smokeless Eagle as those notes come in.</p>
  <a class="start-next" id="startNext" href="m13.html">Start Module 13: Basic Electricity →</a>
</section>

</main>
<footer>HVAC Module 8 · West Mechanical Field Notes</footer>

<script>
var CFG={"mid": "m8", "sections": ["s1", "s2", "s3", "s4", "s5", "s6", "s7", "s8", "s9", "s10", "s11", "s12", "s13"], "firstId": "hook", "streakIcon": "🏭", "appName": "HVAC Module 8"};
</script>
<script src="assets/core.js"></script>
<script src="assets/elec-common.js"></script>
<script src="assets/m8.js"></script>
</body>
</html>
